<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width, initial-scale=1.0"><title>HVAC Optimization: Cut Energy Costs 25% Without Replacing Equipment | Pitt Facility Management</title><meta name="description" content="8 no-cost and low-cost HVAC optimizations that cut energy costs by 25%. Based on data from 50+ commercial buildings across Pennsylvania."><link rel="stylesheet" href="../css/style.css"></head><body><header><div class="header-inner"><a href="../index.html" class="logo">PITT FACILITY<EM>MANAGEMENT</EM><small>LLC</small></a><nav><a href="../index.html">Home</a><a href="../about.html">About</a><a href="../services/index.html">Services</a><a href="index.html" class="active">Blog</a><a href="../resources/index.html">Resources</a><a href="../affiliates.html">Partner Programs</a><a href="../contact.html" class="header-cta">Get a Quote</a></nav></div></header><div class="breadcrumbs"><div class="breadcrumbs-inner"><a href="../index.html">Home</a> <span>/</span> <a href="index.html">Blog</a> <span>/</span> HVAC Optimization</div></div><section class="page-hero" style="padding:40px 0;"><div class="section-inner"><span class="article-category">HVAC</span><h1 style="margin-top:12px;">HVAC Optimization: Cut Energy Costs 25% Without Replacing Equipment</h1><p style="margin-top:8px;">March 1, 2026 · 10 min read</p></div></section><div class="article-layout"><div class="article-body">
<p>Most commercial buildings run their HVAC systems at 40-60% inefficiency. The equipment itself is fine — the problem is configuration, sequencing, and control settings that haven't been optimized since the building was commissioned. This guide covers eight optimizations that consistently deliver 20-30% energy savings in commercial buildings without requiring any capital equipment replacement.</p>
<h2>The Data: Where Energy Goes in a Commercial Building</h2>
<p>In a typical commercial building in Pennsylvania: HVAC accounts for 35-45% of total energy use; lighting 15-20%; water heating 8-12%; plug loads 15-25%; and other systems 5-10%. The HVAC number is almost always higher than it needs to be because of common configuration and control problems that are cheap to fix.</p>
<h2>Optimization 1: Supply Air Temperature Reset (Savings: 8-12%)</h2>
<p>Most commercial buildings cool to a fixed supply air temperature (typically 55°F) year-round. But buildings rarely need 55°F air — most need 58-62°F in moderate weather. Supply air temperature reset (SATR) automatically raises the cooling setpoint as outdoor conditions allow, reducing compressor runtime significantly. Most building automation systems support SATR natively; the configuration takes a technician 2-4 hours and costs nothing beyond labor.</p>
<h2>Optimization 2: Optimized Start/Stop Scheduling (Savings: 5-10%)</h2>
<p>Buildings frequently start conditioning space 1-2 hours before occupancy and continue for 1-2 hours after everyone leaves. Optimized start/stop uses outdoor temperature and building thermal mass modeling to determine the minimum run time needed to achieve comfort by occupancy start. Average savings: 5-10% of HVAC energy. Payback: 6-18 months depending on current schedule inefficiency.</p>
<h2>Optimization 3: Outdoor Air Damper Reset (Savings: 3-6%)</h2>
<p>Constant outdoor air dampers — common in older buildings — bring in the same amount of outdoor air at 10°F as at 75°F. This wastes enormous amounts of energy heating and cooling outdoor air that's far more than needed for ventilation. Economizer-based outdoor air reset uses outdoor air temperature to modulate outdoor air intake, bringing in more outdoor air when it's beneficial (cool, dry days) and minimizing it when it's costly (hot, humid days).</p>
<h2>Optimization 4: Fan Curve Optimization for VAV Systems (Savings: 4-8%)</h2>
<p>Variable air volume (VAV) systems with variable speed drives (VFDs) frequently run fans at higher speeds than needed because the static pressure setpoint was never optimized. Reducing static pressure setpoint to the minimum needed to maintain adequate airflow at the most demanding VAV box typically reduces fan energy by 20-40%. The optimization involves walking the building with a technician measuring airflow at VAV boxes and adjusting the static pressure setpoint accordingly.</p>
</div><div class="sidebar"><div class="sidebar-widget"><h4>Services</h4><ul class="sidebar-links"><li><a href="../services/hvac.html">❄️ HVAC Installation & Repair</a></li><li><a href="../services/maintenance.html">🔧 Preventive Maintenance</a></li></ul></div></div></div><footer><div class="footer-bottom" style="border-top:none;"><span>© 2026 Pitt Facility Management LLC</span><div><a href="../privacy-policy.html">Privacy Policy</a><a href="../terms.html">Terms of Service</a><a href="../affiliate-disclosure.html">Affiliate Disclosure</a></div></div></footer></body></html>
